=====================================================================
CONSOLIDATED RELAY EVENT REPORT
Avaada 220kV Substation - Feeder Bay 1
IED: IED-Feeder-Relay-01
=====================================================================
All records include both secondary (as-recorded) and primary-referred
(kA / kV) analog channels. See relay_base_settings.txt for channel
naming convention (e.g. IA = secondary, IA_PRI = primary in kA).

---------------------------------------------------------------------
EVENT 1 OF 4  |  Record: EVT-OC-220KV-FEEDER-001.cfg/.dat
---------------------------------------------------------------------
Date / Time (trigger)   : 12-Jul-2026 14:22:07.300
Fault Type              : Phase-Phase Fault (B-C)
Faulted Phases          : B, C
Protection Operated     : 50P - Phase Instantaneous Overcurrent
Pickup Time             : t = 0.302 s (2 ms after inception)
Operate/Trip Time       : t = 0.322 s (20 ms operate time)
Fault Current (secondary): Ib, Ic ~9.0 x rated (~9.0 A sec)
Fault Current (primary)  : Ib, Ic ~10.8 kA (IB_PRI / IC_PRI channels)
Pre-fault Load Current   : ~0.566 A sec / ~0.68 kA primary (40% of CT rating)
CB Trip Command Issued  : Yes (TRIP_CMD asserted at t = 0.322 s)
CB Interrupted           : t = 0.382 s (60 ms CB operating time)
Total Fault Duration     : 82 ms (~4.1 cycles)
Voltage Behaviour (pri) : Vb, Vc collapsed to ~25% (~31.8 kV); Va ~95% (~120.8 kV)
Targets/Flags            : 51P_PICKUP, 50P_INST_TRIP, CB_52A_STATUS (open)
Auto-reclose             : Not initiated (phase-phase fault, non-reclose group)
Remarks                  : Correct operation of instantaneous phase O/C;
                           magnitude consistent with 50P pickup (6.0 A sec
                           / 7.2 kA primary).
